---
slug: dc-power-cooling-facilities
title: ระบบไฟฟ้า 1/3 เฟส, UPS/ATS, การจัดการลมร้อน-ลมเย็น และระบบดับเพลิง DC
summary: ความแตกต่างของไฟ 1 เฟส vs 3 เฟส, การทำงานของ UPS และ ATS, ระบบไฟคู่ A/B Feed, ลำดับการเปิด-ปิดไฟตู้แร็ค, Hot/Cold Aisle และสารดับเพลิงสะอาด FM-200 / Novec 1230
read_time_minutes: 9
difficulty: intermediate
display_order: 4
---

# ระบบไฟฟ้า (Power), การระบายความร้อน (Cooling) และระบบดับเพลิงใน Data Center

หัวใจสูงสุดของ Data Center คือ **ความพร้อมใช้งานอย่างต่อเนื่อง (Uptime & Availability)** แม้ไฟฟ้าจากการไฟฟ้านครหลวง/ภูมิภาคจะดับ หรือเครื่องปรับอากาศเสียตัวหนึ่ง เซิร์ฟเวอร์ภายในศูนย์ข้อมูลจะต้องไม่ดับตาม นี่คือความรู้ด้านระบบประกอบอาคาร (Facilities: Power & Mechanical) ที่ผู้สัมภาษณ์มักถามเสมอ

---

## 1. ระบบไฟฟ้า 1 เฟส vs 3 เฟส และแรงดันไฟฟ้าใน Data Center

ในการคำนวณโหลดไฟของตู้แร็ค เราใช้สูตรพื้นฐานทางไฟฟ้าคือ:

$$\text{Power (Watts)} = \text{Voltage (V)} \times \text{Current (Amps)}$$

(สำหรับไฟฟ้ากระแสสลับ 3 เฟสที่คำนึงถึง Power Factor จะคำนวณจาก $P = \sqrt{3} \times V \times I \times \text{PF}$)

### ตารางเปรียบเทียบระบบไฟ 1 เฟส (Single-Phase) และ 3 เฟส (Three-Phase)

| คุณสมบัติ | ระบบไฟ 1 เฟส (Single-Phase) | ระบบไฟ 3 เฟส (Three-Phase) |
|---|---|---|
| **โครงสร้างสายไฟ** | 3 เส้น: **Line (L) 1 เส้น** + Neutral (N) + Ground (G) | 4 หรือ 5 เส้น: **Line 3 เส้น (L1, L2, L3)** + Neutral (N) + Ground (G) |
| **แรงดันไฟฟ้าที่พบบ่อย** | **110V–120V** (อเมริกา/ญี่ปุ่น) หรือ **220V–240V** (ไทย/ยุโรป/เอเชีย) | **208V** (อเมริกา) หรือ **380V / 400V / 415V** (ไทย/สากล) และ **480V** ในระดับหม้อแปลงหลักของอาคาร |
| **การใช้งานใน Data Center** | เข้าสู่ภาคจ่ายไฟ (PSU) ของเซิร์ฟเวอร์แต่ละเครื่อง (ส่วนใหญ่รับไฟ `200V–240V AC` ผ่านหัวปลั๊กมาตรฐาน **IEC C13/C14** หรือ **C19/C20**) | จ่ายไฟจากตู้ MDB/PDU หลักเข้าสู่ **Rack PDU (รางปลั๊กไฟอัจฉริยะประจำตู้แร็ค)** เพื่อให้รองรับโหลดไฟสูงระดับ 11kW – 22kW ต่อตู้ และต้องบาลานซ์โหลดทั้ง 3 เฟส (`L1, L2, L3`) ให้ใกล้เคียงกัน |

---

## 2. สายโซ่ระบบไฟฟ้าสำรอง: Utility → Generator → ATS → UPS → A/B PDU

ทำไมเมื่อไฟดับ เซิร์ฟเวอร์ใน Data Center ถึงไม่ดับแม้แต่วินาทีเดียว? เพราะมีสถาปัตยกรรมสำรองไฟหลายชั้นดังนี้:

![ผังระบบไฟฟ้าสำรองใน Data Center: Utility, Generator, ATS, UPS และ A/B Power Feed](/images/datacenter/dc-power-chain-ups-ats.png)

1. **UPS (Uninterruptible Power Supply)**:
   - ทำหน้าที่ **จ่ายไฟสำรองจากแบตเตอรี่ทันทีแบบไร้รอยต่อ (0 มิลลิวินาที)** เมื่อไฟจากการไฟฟ้า (Utility Grid) ตกหรือดับ พร้อมกรองกระแสไฟให้เรียบสม่ำเสมอ (Online Double-Conversion)
   - แบตเตอรี่ของ UPS ใน Data Center ไม่ได้มีไว้รันเซิร์ฟเวอร์ทั้งวัน แต่มีไว้ **ประคองไฟเป็นเวลา 5–15 นาที** เพื่อให้เครื่องปั่นไฟดีเซลสตาร์ทติดและรับช่วงต่อได้ทัน
2. **Generator (เครื่องปั่นไฟดีเซลสำรอง)**:
   - เมื่อไฟหลักดับเกินไม่กี่วินาที เครื่องปั่นไฟขนาดใหญ่จะสตาร์ทอัตโนมัติและเดินเครื่องจนกว่ากระแสไฟจะนิ่ง (ใช้เวลาประมาณ 10–30 วินาที) จากนั้นสามารถจ่ายไฟเลี้ยงทั้งศูนย์ข้อมูลได้นานหลายวันตราบใดที่มีน้ำมันเชื้อเพลิง
3. **ATS (Automatic Transfer Switch)**:
   - สวิตช์สลับแหล่งจ่ายไฟอัตโนมัติ ทำหน้าที่ตรวจจับเมื่อไฟจากการไฟฟ้าดับ แล้วสั่งสตาร์ท Generator พอไฟจาก Generator นิ่งปุ๊บ **ATS จะสลับแหล่งจ่ายไฟจาก Grid ไปยัง Generator อัตโนมัติ** และสลับกลับเมื่อไฟการไฟฟ้ากลับมาปกติ
   - *(ในตู้แร็คบางแห่งที่มีอุปกรณ์ที่มีสายไฟเส้นเดียว เช่น Switch รุ่นเล็ก จะใช้ **Rack ATS** เสียบรับไฟจากทั้งฝั่ง A และฝั่ง B เพื่อแปลงออกเป็นสายเดียวเลี้ยงอุปกรณ์นั้น)*
4. **ระบบจ่ายไฟคู่ (Dual Power Feed: A-Feed & B-Feed)**:
   - เซิร์ฟเวอร์ทุกเครื่องจะมี **PSU 2 ลูก (PSU 1 และ PSU 2)**
   - **กฎเหล็ก**: ห้ามเสียบสายไฟทั้ง 2 เส้นของเซิร์ฟเวอร์เข้าที่รางปลั๊ก PDU ตัวเดียวกันเด็ดขาด! ต้องเสียบ **PSU 1 เข้ากับ PDU ฝั่ง A (A-Feed)** และเสียบ **PSU 2 เข้ากับ PDU ฝั่ง B (B-Feed)** ซึ่งรับไฟมาจาก UPS และเบรกเกอร์คนละชุดกัน
   - **กฎการใช้โหลดไม่เกิน 40%–45% ต่อฝั่ง**: บนรางปลั๊ก PDU แต่ละฝั่ง (A และ B) เราจะใช้กระแสไฟไม่เกิน **40%–45% ของพิกัดเบรกเกอร์** เท่านั้น เพราะหากวันใดไฟฝั่ง B ดับทั้งเส้น โหลดทั้งหมด 100% ของตู้จะเทไปอยู่ที่ฝั่ง A ทันที ($45\% + 45\% = 90\%$) เบรกเกอร์ฝั่ง A จะได้ไม่ทริปตัดไฟตามไป!

---

## 3. ลำดับการเปิดและปิดไฟของตู้แร็ค (Rack Power-Up & Power-Down Sequence)

คำถามสัมภาษณ์ยอดฮิต: *"หากจำเป็นต้องปิดระบบทั้งตู้แร็คเพื่อบำรุงรักษาใหญ่ (Planned Maintenance) และเปิดกลับมาใหม่ คุณจะเรียงลำดับปิดและเปิดอะไรก่อน-หลัง?"*

### ลำดับการปิดระบบ (Power-Down Sequence)
1. **ขั้นที่ 1: ปิด Application & Compute Servers ก่อน** — สั่ง Shutdown ระบบปฏิบัติการของเซิร์ฟเวอร์และ VM ทั้งหมดอย่างถูกวิธี เพื่อให้หยุดเขียนข้อมูลลงดิสก์
2. **ขั้นที่ 2: ปิดตู้ Storage (SAN / NAS / Disk Array)** — เมื่อแน่ใจว่าไม่มีเซิร์ฟเวอร์ใดอ่าน-เขียนข้อมูลแล้ว จึงสั่งปิดตู้ Storage เพื่อป้องกันข้อมูลเสียหาย (Data Corruption)
3. **ขั้นที่ 3: ปิดอุปกรณ์ Network Switches / Routers หลังสุด** — ปิดสวิตช์เป็นลำดับสุดท้าย แล้วจึงสับเบรกเกอร์ของ PDU

### ลำดับการเปิดระบบ (Power-Up Sequence — ย้อนกลับ!)
1. **ขั้นที่ 1: เปิดอุปกรณ์ Network Switches & SAN Switches ก่อน** — รอให้สวิตช์บูตเสร็จและพอร์ตทั้งหมดพร้อมเชื่อมต่อ
2. **ขั้นที่ 2: เปิดตู้ Storage (SAN / NAS / Disk Array)** — รอให้ดิสก์ทั้งหมดหมุนขึ้นและพร้อมให้บริการ LUN
3. **ขั้นที่ 3: ค่อยทยอยเปิด Compute Servers ทีละกลุ่ม (Staggered Power-On)** — เมื่อเซิร์ฟเวอร์บูตขึ้นมาจะสามารถต่อเครือข่ายและมองเห็นก้อน Storage ได้ทันที นอกจากนี้การทยอยเปิดเซิร์ฟเวอร์ทีละชุดยังช่วยป้องกัน **กระแสไฟกระชากตอนสตาร์ท (Inrush Current)** ไม่ให้สูงเกินจนเบรกเกอร์ตู้ทริป!

---

## 4. การจัดการทิศทางลมร้อน-ลมเย็น (Hot Aisle / Cold Aisle Containment)

เซิร์ฟเวอร์ทุกเครื่องถูกออกแบบทิศทางพัดลมเป็นมาตรฐานเดียวกันคือ **"ดูดลมเย็นเข้าทางด้านหน้าเครื่อง (Front Intake) และเป่าลมร้อนออกทางด้านหลังเครื่อง (Rear Exhaust)"**

![การจัดวางตู้แร็คแบบ Hot Aisle / Cold Aisle Containment](/images/datacenter/hot-cold-aisle-containment.png)

- **Cold Aisle (ช่องทางเดินลมเย็น)**:
  - จัดวางตู้แร็คสองแถวให้ **หันด้านหน้าเข้าหากัน** โดยพื้นยก (Raised Floor) ในช่องทางเดินนี้จะเป็นแผ่นพื้นเจาะรู (Perforated Tiles) ให้ลมเย็นจากเครื่องปรับอากาศ **CRAC / CRAH** เป่าขึ้นมาเข้าหน้าเครื่องเซิร์ฟเวอร์โดยตรง
- **Hot Aisle (ช่องทางเดินลมร้อน)**:
  - ด้านหลังของตู้แร็คสองแถวจะหันชนกัน ลมร้อนที่เป่าออกจากท้ายเซิร์ฟเวอร์จะรวมกันอยู่ในช่องนี้และถูกดูดกลับขึ้นเพดานไปเข้าเครื่องทำความเย็น โดยไม่ปะปนกับลมเย็น
- **ความสำคัญของแผ่นปิดช่องว่าง (Blanking Panels)**:
  - หากในตู้แร็คมีช่อง U ที่ว่างอยู่ (ไม่ได้ใส่เครื่อง) ต้องติดแผ่นพลาสติกทึบที่เรียกว่า **Blanking Panel** ปิดไว้เสมอ เพื่อป้องกันไม่ให้ลมร้อนจากด้านหลังตู้ไหลวนย้อนกลับมาเข้าหน้าเครื่องเซิร์ฟเวอร์ตัวข้างๆ (Hot Air Recirculation)

---

## 5. ระบบดับเพลิงใน Data Center (Clean Agent Fire Suppression)

ในห้องเซิร์ฟเวอร์ **ห้ามใช้น้ำเปล่าหรือถังดับเพลิงชนิดผงเคมีแห้ง** ฉีดใส่ตู้เซิร์ฟเวอร์ เพราะจะทำให้แผงวงจรอิเล็กทรอนิกส์ทั้งหมดพังเสียหายถาวร

![ระบบตรวจจับควันความไวสูง VESDA และถังสารสะอาดดับเพลิง FM-200 / Novec 1230](/images/datacenter/dc-fire-suppression.png)

1. **ระบบตรวจจับควันความไวสูง (VESDA - Very Early Smoke Detection Apparatus)**:
   - ใช้ท่อดูดอากาศในห้องไปตรวจวัดอนุภาคควันด้วยเลเซอร์ตลอดเวลา สามารถแจ้งเตือนตั้งแต่สายไฟเริ่มร้อนจนมีกลิ่นไหม้จางๆ ก่อนที่จะเกิดเปลวไฟจริง
2. **สารสะอาดดับเพลิง (Clean Agent Gas: FM-200 / Novec 1230 / Inergen)**:
   - เมื่อระบบยืนยันเหตุเพลิงไหม้ (Cross-zone detection) และนับถอยหลัง 30–60 วินาทีให้คนออกจากห้อง ระบบจะฉีดแก๊สสารสะอาด เช่น **FM-200 (HFC-227ea)** หรือ **3M Novec 1230** ออกมาดูดซับความร้อนและตัดปฏิกิริยาการเผาไหม้จนไฟดับทันที
   - **จุดเด่น**: ไม่นำไฟฟ้า ไม่ทิ้งคราบสกปรก และเซิร์ฟเวอร์ยังสามารถทำงานต่อไปได้โดยไม่เสียหาย
   - บริเวณประตูทางออกจะมีปุ่มสีเหลือง **Emergency Abort / Hold Button** สำหรับกดหน่วงเวลาปล่อยแก๊สหากเจ้าหน้าที่ตรวจสอบแล้วพบว่าเป็นสัญญาณเตือนผิดพลาด (False Alarm)
